# 🔌 Electrical Equipment Failures Database

**Plant:** Bharat Refinery Corporation (BRC)  
**Document Type:** Electrical System Failure History  
**Period:** 2018–2026

---

## ⚡ Electrical Failure History

| Failure ID | Date | Equipment | Description | Root Cause | Downtime (hrs) | Cost (₹) |
|-----------|------|-----------|------------|-----------|----------------|---------|
| EF-2019-001 | 2019-02-20 | P-401A Motor | MV motor winding failure (6.6 kV) | VFD harmonics causing insulation degradation | 12 | 2,45,000 |
| EF-2020-001 | 2020-06-14 | C-201A MCC | Busbar overheating at incoming breaker | Loose connection + overload during summer peak demand | 6 | 85,000 |
| EF-2021-001 | 2021-09-08 | P-402B Motor | Motor tripped on overcurrent — mechanical drag | Mechanical seal dragging due to seal spring failure | 8 | 45,000 |
| EF-2022-001 | 2022-03-15 | Substation SS-2 | 33/6.6 kV transformer LV bushing flashover | Contaminated bushing surface + heavy monsoon humid | 28 | 18,50,000 |
| EF-2023-001 | 2023-08-04 | P-501A Motor | Motor single-phasing — one phase fuse blown | Fuse holder corrosion causing high resistance → fuse blow | 4 | 22,000 |
| EF-2024-001 | 2024-02-28 | C-401A VFD | VFD IGBT module failure | Heat sink fan failure → overheating | 16 | 3,85,000 |
| EF-2025-001 | 2025-04-12 | HDS Substation | UPS battery failure → DCS power blink | Battery cell reverse polarity — end of life | 2 | 1,25,000 |
| EF-2026-001 | 2026-05-15 | P-302A Motor | Ground fault trip | Moisture ingress in motor terminal box (monsoon) | 6 | 35,000 |

---

## 📊 Electrical Failure Pattern Analysis

### Top 3 Electrical Failure Root Causes (2018–2026)

| Rank | Root Cause | Frequency | Average Cost |
|------|-----------|-----------|-------------|
| 1 | Moisture ingress (monsoon-related) | 4 events | ₹85,000 |
| 2 | Overload / thermal stress | 3 events | ₹1,80,000 |
| 3 | Component aging (end of life) | 2 events | ₹1,50,000 |

### Key Recommendation:
Monsoon pre-checks (June–September): Inspect all outdoor motor terminal boxes,
cable trays, and junction boxes for sealing integrity. Estimated prevention value: ₹3–5L/year.
